

<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN"
  "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">


<html xmlns="http://www.w3.org/1999/xhtml">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    
    <title>8. Best Practice &mdash; FMU Export of EnergyPlus User Guide</title>
    
    <link rel="stylesheet" href="_static/sphinxdoc.css" type="text/css" />
    <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
    
    <script type="text/javascript">
      var DOCUMENTATION_OPTIONS = {
        URL_ROOT:    '',
        VERSION:     '0.1.0',
        COLLAPSE_INDEX: false,
        FILE_SUFFIX: '.html',
        HAS_SOURCE:  true
      };
    </script>
    <script type="text/javascript" src="_static/jquery.js"></script>
    <script type="text/javascript" src="_static/underscore.js"></script>
    <script type="text/javascript" src="_static/doctools.js"></script>
    <script type="text/javascript" src="http://cdn.mathjax.org/mathjax/latest/MathJax.js?config=TeX-AMS-MML_HTMLorMML"></script>
    <link rel="top" title="FMU Export of EnergyPlus User Guide" href="index.html" />
    <link rel="next" title="9. Development" href="development.html" />
    <link rel="prev" title="7. Mathematical Description" href="mathematics.html" /> 
  </head>
  <body>
<div class="headerStyle">
<img src="_static/lbl-logo.png" alt="LBL logo" />
</div>

    <div class="related">
      <h3>Navigation</h3>
      <ul>
        <li class="right" style="margin-right: 10px">
          <a href="genindex.html" title="General Index"
             accesskey="I">index</a></li>
        <li class="right" >
          <a href="development.html" title="9. Development"
             accesskey="N">next</a> |</li>
        <li class="right" >
          <a href="mathematics.html" title="7. Mathematical Description"
             accesskey="P">previous</a> |</li>
    <li><a href="http://simulationresearch.lbl.gov/fmu/EnergyPlus/export/index.html">Home</a> |
    <a href="index.html">User Guide</a></li>
    </br>
<!--    
        <li><a href="index.html">FMU Export of EnergyPlus User Guide</a> &raquo;</li> -->
 
      </ul>
    </div>
      <div class="sphinxsidebar">
        <div class="sphinxsidebarwrapper">
  <h3><a href="index.html">Table Of Contents</a></h3>
  <ul>
<li><a class="reference internal" href="#">8. Best Practice</a><ul>
<li><a class="reference internal" href="#configuring-an-energyplus-model-which-uses-the-schedule-object">8.1. Configuring an EnergyPlus model which uses the <tt class="docutils literal"><span class="pre">Schedule</span></tt> object</a></li>
<li><a class="reference internal" href="#configuring-an-energyplus-model-which-uses-the-ems-actuator-object">8.2. Configuring an EnergyPlus model which uses the <tt class="docutils literal"><span class="pre">EMS</span> <span class="pre">Actuator</span></tt> object</a></li>
<li><a class="reference internal" href="#configuring-an-energyplus-model-which-uses-the-ems-variable-object">8.3. Configuring an EnergyPlus model which uses the <tt class="docutils literal"><span class="pre">EMS</span> <span class="pre">Variable</span></tt> object</a></li>
</ul>
</li>
</ul>

  <h4>Previous topic</h4>
  <p class="topless"><a href="mathematics.html"
                        title="previous chapter">7. Mathematical Description</a></p>
  <h4>Next topic</h4>
  <p class="topless"><a href="development.html"
                        title="next chapter">9. Development</a></p>
  <h3>This Page</h3>
  <ul class="this-page-menu">
    <li><a href="_sources/bestPractice.txt"
           rel="nofollow">Show Source</a></li>
  </ul>
<div id="searchbox" style="display: none">
  <h3>Quick search</h3>
    <form class="search" action="search.html" method="get">
      <input type="text" name="q" />
      <input type="submit" value="Go" />
      <input type="hidden" name="check_keywords" value="yes" />
      <input type="hidden" name="area" value="default" />
    </form>
    <p class="searchtip" style="font-size: 90%">
    Enter search terms or a module, class or function name.
    </p>
</div>
<script type="text/javascript">$('#searchbox').show(0);</script>
        </div>
      </div>

    <div class="document">
      <div class="documentwrapper">
        <div class="bodywrapper">
          <div class="body">
            
  <div class="section" id="best-practice">
<span id="bestpractice"></span><h1>8. Best Practice<a class="headerlink" href="#best-practice" title="Permalink to this headline">¶</a></h1>
<p>This section explains to users best practice in configuring an EnergyPlus model
for an FMU.</p>
<p>To export EnergyPlus as an FMU, four objects have been added to the EnergyPlus data structure. These objects are:</p>
<ul class="simple">
<li>The <tt class="docutils literal"><span class="pre">ExternalInterface:FunctionalMockupUnitExport:From:Variable</span></tt> object,
which is used to map the outputs of the FMU to the EnergyPlus
objects <tt class="docutils literal"><span class="pre">Output:Variable</span></tt> and <tt class="docutils literal"><span class="pre">EnergyManagementSystem:OutputVariable</span></tt>.</li>
<li>The <tt class="docutils literal"><span class="pre">ExternalInterface:FunctionalMockupUnitExport:To:Schedule</span></tt>,
<tt class="docutils literal"><span class="pre">ExternalInterface:FunctionalMockupUnitExport:To:Actuator</span></tt>,
and <tt class="docutils literal"><span class="pre">ExternalInterface:FunctionalMockupUnitExport:To:Variable</span></tt>
which are used to map the inputs of the FMU to EnergyPlus schedule and
EMS actuators and variables.</li>
</ul>
<p>These objects are described in the Input/Output reference of the EnergyPlus manual
(<a class="reference external" href="http://apps1.eere.energy.gov/buildings/energyplus/pdfs/inputoutputreference.pdf">http://apps1.eere.energy.gov/buildings/energyplus/pdfs/inputoutputreference.pdf</a>)</p>
<div class="section" id="configuring-an-energyplus-model-which-uses-the-schedule-object">
<h2>8.1. Configuring an EnergyPlus model which uses the <tt class="docutils literal"><span class="pre">Schedule</span></tt> object<a class="headerlink" href="#configuring-an-energyplus-model-which-uses-the-schedule-object" title="Permalink to this headline">¶</a></h2>
<p>Suppose, we would like to export an EnergyPlus model of a room with
an ideal HVAC system, that delivers sensible and latent heat gains as schedules
to maintain a certain room temperature. The HVAC system in EnergyPlus requires
outdoor dry-bulb temperature, outdoor air relative humidity,
room dry-bulb temperature and room air relative humidity in the zone to compute
the sensible and latent heat gains.</p>
<p>Such an  EnergyPlus model could be exported as an FMU with
four inputs and two outputs. The four inputs of the FMU will map to the
outdoor dry-bulb temperature, outdoor air relative humidity,
room dry-bulb temperature and room air relative humidity in the zone, whereas
the two outputs map to the sensible and latent heat gains.</p>
<p>The Energyplus model needs to contain the following three items:</p>
<ul class="simple">
<li>An object that instructs EnergyPlus to activate the external interface.</li>
<li>EnergyPlus objects that read inputs of the FMU and send to EnergyPlus.</li>
<li>EnergyPlus objects that read data from EnergyPlus and send to the outputs of the FMU.</li>
</ul>
<p>The code below shows how the objects will be in the idf.
To activate the external interface, we use:</p>
<blockquote>
<div><div class="highlight-text"><div class="highlight"><pre>ExternalInterface,           !- Object to activate external interface`
FunctionalMockupUnitExport;  !- Name of external interface
</pre></div>
</div>
</div></blockquote>
<p>To define the inputs of the FMU, we use:</p>
<blockquote>
<div><div class="highlight-text"><div class="highlight"><pre>ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Environment,                           !- EnergyPlus Key Value
Site Outdoor Air Drybulb Temperature,  !- EnergyPlus Variable Name
TDryBul;                               !- FMU Variable Name

ExternalInterface: FunctionalMockupUnitExport:From:Variable,
ZONE ONE,                  !- EnergyPlus Key Value
Zone Mean Air Temperature, !- EnergyPlus Variable Name
TRooMea;                   !- FMU Variable Name


ExternalInterface: FunctionalMockupUnitExport:From:Variable,
Environment,                         !- EnergyPlus Key Value
Site Outdoor Air Relative Humidity,  !- EnergyPlus Variable Name
outRelHum;                           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
ZONE ONE,                    !- EnergyPlus Key Value
Zone Air Relative Humidity,  !- EnergyPlus Variable Name
rooRelHum;                   !- FMU Variable Name
</pre></div>
</div>
</div></blockquote>
<p>Along with the FMU&#8217;s inputs definition, the
EnergyPlus output variables which correspond to the FMU inputs need
to be specified in the idf file:</p>
<blockquote>
<div><div class="highlight-text"><div class="highlight"><pre>Output:Variable,
Environment,                             !- Key Value
Site Outdoor Air Drybulb Temperature,    !- Variable Name
TimeStep;                                !- Reporting Frequency

Output:Variable,
ZONE ONE,                    !- Key Value
Zone Mean Air Temperature,   !- Variable Name
TimeStep;                    !- Reporting Frequency

Output:Variable,
Environment,                         !- Key Value
Site Outdoor Air Relative Humidity,  !- Variable Name
TimeStep;                            !- Reporting Frequency

Output:Variable,
ZONE ONE,                    !- Key Value
Zone Air Relative Humidity,  !- Variable Name
TimeStep;                    !- Reporting Frequency
</pre></div>
</div>
</div></blockquote>
<p>To define the outputs of the FMU, we use:</p>
<blockquote>
<div><div class="highlight-text"><div class="highlight"><pre>ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
FMU_OthEquLat_ZoneOne,   !- EnergyPlus Variable Name
Any Number,              !- Schedule Type Limits Names
QSensible,               !- FMU Variable Name
0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
FMU_OthEquSen_ZoneOne,   !- EnergyPlus Variable Name
Any Number,              !- Schedule Type Limits Names
QLatent,                 !- FMU Variable Name
0;                       !- Initial Value
</pre></div>
</div>
</div></blockquote>
</div>
<div class="section" id="configuring-an-energyplus-model-which-uses-the-ems-actuator-object">
<h2>8.2. Configuring an EnergyPlus model which uses the <tt class="docutils literal"><span class="pre">EMS</span> <span class="pre">Actuator</span></tt> object<a class="headerlink" href="#configuring-an-energyplus-model-which-uses-the-ems-actuator-object" title="Permalink to this headline">¶</a></h2>
<p>Suppose, we would like to export an EnergyPlus model of a room with a window
model which has a shading controller which actuates a blind as function of
boundary conditions. The shading controller requires as inputs the outside
temperature (TRoo) and the solar irradiation (ISolExt) that is incident on
the window to compute the shading actuation signal (yShade).</p>
<p>Such an  EnergyPlus model could be exported as an FMU with
2 inputs and one outputs. The two inputs of the FMU will map to the
outside temperature (TRoo) and the solar irradiation (ISolExt), whereas
the output to the shading actuation signal.</p>
<p>The code below shows how the objects will be in the idf.
To activate the external interface, we use:</p>
<blockquote>
<div><div class="highlight-text"><div class="highlight"><pre>ExternalInterface,           !- Object to activate external interface`
FunctionalMockupUnitExport;  !- Name of external interface
</pre></div>
</div>
</div></blockquote>
<p>To define the inputs of the FMU, we use:</p>
<blockquote>
<div><div class="highlight-text"><div class="highlight"><pre>ExternalInterface:FunctionalMockupUnitExport:From:Variable,
WEST ZONE,                                   !- EnergyPlus Key Value
Zone Mean Air Temperature,                   !- EnergyPlus Variable Name
TRoo;                                        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Zn001:Wall001:Win001,                                        !- EnergyPlus Key Value
Surface Outside Face Incident Solar Radiation Rate per Area, !- EnergyPlus Variable Name
ISolExt;                                                     !- FMU Variable Name
</pre></div>
</div>
</div></blockquote>
<p>Along with the FMU&#8217;s inputs definition, the
EnergyPlus output variables which correspond to the FMU inputs need
to be specified in the idf file:</p>
<blockquote>
<div><div class="highlight-text"><div class="highlight"><pre>Output:Variable,
Zn001:Wall001:Win001,                                         !- Key Value
Surface Outside Face Incident Solar Radiation Rate per Area,  !- Variable Name
TimeStep;                                                     !- Reporting Frequency

Output:Variable,``
WEST ZONE,                          !- Key Value
Zone Mean Air Temperature,          !- Variable Name
TimeStep;                           !- Reporting Frequency
</pre></div>
</div>
</div></blockquote>
<p>To define the output of the FMU, we use:</p>
<blockquote>
<div><div class="highlight-text"><div class="highlight"><pre>ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
Zn001_Wall001_Win001_Shading_Deploy_Status,  !- EnergyPlus Variable Name
Zn001:Wall001:Win001,                        !- Actuated Component Unique Name
Window Shading Control,                      !- Actuated Component Type
Control Status,                              !- Actuated Component Control Type
yShade,                                      !- FMU Variable Name
6;                                           !- Initial Value
</pre></div>
</div>
</div></blockquote>
</div>
<div class="section" id="configuring-an-energyplus-model-which-uses-the-ems-variable-object">
<h2>8.3. Configuring an EnergyPlus model which uses the <tt class="docutils literal"><span class="pre">EMS</span> <span class="pre">Variable</span></tt> object<a class="headerlink" href="#configuring-an-energyplus-model-which-uses-the-ems-variable-object" title="Permalink to this headline">¶</a></h2>
<p>This configuration is almost the same as in the previous example with the only
difference being that the shading actuation signal will be mapped to an EMS variable
(Shade_Signal) that can be used in an EMS program.</p>
<p>To define the output of the FMU, we use:</p>
<blockquote>
<div><div class="highlight-text"><div class="highlight"><pre>ExternalInterface:FunctionalMockupUnitExport:To:Variable,
Shade_Signal,            !- EnergyPlus Variable Name
yShade,                  !- FMU Variable Name
6;                       !- Initial Value
</pre></div>
</div>
</div></blockquote>
<p>Please see the Input/Output reference of the EnergyPlus manual</p>
<p>(<a class="reference external" href="http://apps1.eere.energy.gov/buildings/energyplus/pdfs/inputoutputreference.pdf">http://apps1.eere.energy.gov/buildings/energyplus/pdfs/inputoutputreference.pdf</a>)
for more details.</p>
<p>Please read <a class="reference internal" href="installation.html"><em>Installation and configuration</em></a> to see how to generate an FMU.</p>
</div>
</div>


          </div>
        </div>
      </div>
      <div class="clearer"></div>
    </div>
    <div class="related">
      <h3>Navigation</h3>
      <ul>
        <li class="right" style="margin-right: 10px">
          <a href="genindex.html" title="General Index"
             >index</a></li>
        <li class="right" >
          <a href="development.html" title="9. Development"
             >next</a> |</li>
        <li class="right" >
          <a href="mathematics.html" title="7. Mathematical Description"
             >previous</a> |</li>
    <li><a href="http://simulationresearch.lbl.gov/fmu/EnergyPlus/export/index.html">Home</a> |
    <a href="index.html">User Guide</a></li>
    </br>
<!--    
        <li><a href="index.html">FMU Export of EnergyPlus User Guide</a> &raquo;</li> -->
 
      </ul>
    </div>
    <div class="footer">
        &copy; Copyright 2012-2013, The Regents of the University of California (through Lawrence Berkeley National Laboratory).
      Created using <a href="http://sphinx.pocoo.org/">Sphinx</a> 1.1.3.
    </div>
  </body>
</html>